[
 { "cod": "D1", "secao": "Documentação e PMOC", "item": "Projeto de climatização (memorial de carga térmica, desenhos e especificações) e ART de projeto e de execução disponíveis", "requisito": "NBR 16401-1; Lei 6.496/1977 (ART)", "onde": "Administração / manutenção", "como": "Conferir revisão do projeto, as-built e ARTs", "prioridade_padrao": "P3" },
 { "cod": "D2", "secao": "Documentação e PMOC", "item": "PMOC implantado no imóvel, com inventário dos equipamentos, rotinas e periodicidades", "requisito": "Lei 13.589/2018, art. 1º; Portaria MS 3.523/1998, art. 6º a", "onde": "Administração", "como": "Conferir o plano assinado e se cobre todos os equipamentos instalados", "prioridade_padrao": "P2" },
 { "cod": "D3", "secao": "Documentação e PMOC", "item": "Responsável técnico habilitado designado (sistema acima de 5 TR), com ART/TRT do PMOC", "requisito": "Portaria MS 3.523/1998, art. 6º", "onde": "Administração", "como": "Conferir nome, registro (CREA/CFT) e ART/TRT vigente", "prioridade_padrao": "P2" },
 { "cod": "D4", "secao": "Documentação e PMOC", "item": "Registro da execução das rotinas do PMOC disponível e atualizado", "requisito": "Portaria MS 3.523/1998, art. 6º c", "onde": "Livro / sistema de manutenção", "como": "Conferir datas e responsáveis dos últimos 12 meses", "prioridade_padrao": "P3" },
 { "cod": "D5", "secao": "Documentação e PMOC", "item": "Relatórios de análise da qualidade do ar interior (laboratório acreditado) dentro da periodicidade", "requisito": "Lei 13.589/2018, art. 3º; NBR 17037 [CONFERIR]", "onde": "Administração", "como": "Conferir data, laboratório (ISO/IEC 17025) e parâmetros do último relatório", "prioridade_padrao": "P3" },
 { "cod": "C1", "secao": "Central de água gelada", "item": "Chillers operando sem alarmes, com planilha de operação (temperaturas e pressões) preenchida", "requisito": "NBR 13971 [CONFERIR]; manual do fabricante", "onde": "Central de água gelada", "como": "Ler o painel do chiller e a planilha de operação", "prioridade_padrao": "P3" },
 { "cod": "C2", "secao": "Central de água gelada", "item": "Sem vazamento de refrigerante, óleo ou água; isolamento térmico das tubulações íntegro e sem condensação", "requisito": "NBR 16401-1", "onde": "Central e prumadas", "como": "Inspeção visual e detector de vazamento", "prioridade_padrao": "P2" },
 { "cod": "C3", "secao": "Central de água gelada", "item": "ΔT de água gelada compatível com o projeto (medido)", "requisito": "Projeto; AHRI 550/590 [CONFERIR]", "onde": "Entrada/saída de cada chiller", "como": "Termômetros de poço ou sensores calibrados (seção 6.3)", "prioridade_padrao": "P3" },
 { "cod": "C4", "secao": "Central de água gelada", "item": "Bombas sem ruído/vibração anormais, sem vazamento no selo, reserva operacional e intertravamento com o chiller (fluxostato)", "requisito": "Manual do fabricante", "onde": "Casa de bombas", "como": "Partir a bomba reserva e simular falta de fluxo", "prioridade_padrao": "P2" },
 { "cod": "C5", "secao": "Central de água gelada", "item": "Torre de resfriamento com tratamento químico da água registrado e bacia limpa", "requisito": "Portaria MS 3.523/1998, art. 5º a; NBR 13971 [CONFERIR]", "onde": "Torre", "como": "Conferir registros do tratamento e inspeção visual", "prioridade_padrao": "P2" },
 { "cod": "U1", "secao": "Unidades de tratamento de ar e fancoils", "item": "Filtros instalados, sem by-pass, na classe do projeto e com pressostato/indicador de saturação", "requisito": "NBR 16401-3 [CONFERIR classe]; Portaria 3.523, art. 5º c", "onde": "Cada fancoil/AHU", "como": "Abrir a unidade; ler o manômetro diferencial do filtro", "prioridade_padrao": "P2" },
 { "cod": "U2", "secao": "Unidades de tratamento de ar e fancoils", "item": "Bandeja de condensado limpa, com caimento, sifão e dreno funcionando (sem água parada)", "requisito": "Portaria MS 3.523/1998, art. 5º a", "onde": "Cada unidade", "como": "Inspeção visual e teste com água", "prioridade_padrao": "P1" },
 { "cod": "U3", "secao": "Unidades de tratamento de ar e fancoils", "item": "Serpentina e ventilador limpos; correias, polias e rolamentos em bom estado", "requisito": "Portaria MS 3.523/1998, art. 5º a", "onde": "Cada unidade", "como": "Inspeção visual com lanterna; vibração e ruído", "prioridade_padrao": "P2" },
 { "cod": "U4", "secao": "Unidades de tratamento de ar e fancoils", "item": "Caixa de mistura de uso exclusivo do sistema, sem materiais ou objetos guardados", "requisito": "Portaria MS 3.523/1998, art. 5º d", "onde": "Casa de máquinas de ar", "como": "Inspeção visual", "prioridade_padrao": "P1" },
 { "cod": "U5", "secao": "Unidades de tratamento de ar e fancoils", "item": "Damper de ar externo na posição de projeto e vazão mínima de ar externo garantida", "requisito": "NBR 16401-3; Portaria 3.523, art. 5º f (27 m³/h·pessoa)", "onde": "Tomada de ar externo", "como": "Medir a vazão de ar externo ou conferir no supervisório", "prioridade_padrao": "P2" },
 { "cod": "U6", "secao": "Unidades de tratamento de ar e fancoils", "item": "Caixas VAV controlando entre a vazão mínima e a máxima de projeto; reaquecimento funcionando", "requisito": "Projeto; ASHRAE 90.1 6.5.2.1 [CONFERIR]", "onde": "Caixas VAV (amostragem)", "como": "Forçar mínima e máxima pelo controlador e conferir a leitura de vazão", "prioridade_padrao": "P3" },
 { "cod": "S1", "secao": "Splits, VRF e self", "item": "Filtros das evaporadoras limpos e bandejas/drenos sem acúmulo de água", "requisito": "Portaria MS 3.523/1998, art. 5º a e c", "onde": "Cada evaporadora", "como": "Abrir a tampa frontal; testar o dreno", "prioridade_padrao": "P2" },
 { "cod": "S2", "secao": "Splits, VRF e self", "item": "Condensadoras com afastamentos do fabricante, serpentina limpa e sem recirculação de ar quente", "requisito": "Manual do fabricante", "onde": "Área técnica / fachada / cobertura", "como": "Inspeção visual e medição dos afastamentos", "prioridade_padrao": "P3" },
 { "cod": "S3", "secao": "Splits, VRF e self", "item": "Tubulação frigorígena isolada, fixada e sem pontos de condensação ou vazamento", "requisito": "NBR 16401-1; manual do fabricante", "onde": "Trajeto das linhas", "como": "Inspeção visual e detector de vazamento nas conexões", "prioridade_padrao": "P3" },
 { "cod": "S4", "secao": "Splits, VRF e self", "item": "Controles individuais e central (VRF) funcionando, sem códigos de falha", "requisito": "Manual do fabricante", "onde": "Controles e unidades externas", "como": "Ler o histórico de falhas no controle central/software", "prioridade_padrao": "P3" },
 { "cod": "A1", "secao": "Dutos, difusores e tomada de ar", "item": "Tomada de ar externo afastada de fontes poluentes, com veneziana, tela e filtro classe G1 no mínimo", "requisito": "Portaria MS 3.523/1998, art. 5º e", "onde": "Tomada de ar externo", "como": "Inspeção visual do entorno (exaustões, garagem, lixo, torres)", "prioridade_padrao": "P2" },
 { "cod": "A2", "secao": "Dutos, difusores e tomada de ar", "item": "Dutos limpos internamente, isolados, sem rasgos ou vazamentos; plenum de retorno sem sujeira", "requisito": "Portaria MS 3.523/1998, art. 5º a; NBR 16401-1", "onde": "Dutos (amostragem com câmera)", "como": "Inspeção pelas portas de visita", "prioridade_padrao": "P2" },
 { "cod": "A3", "secao": "Dutos, difusores e tomada de ar", "item": "Vazão medida em cada difusor dentro da tolerância do projeto (balanceamento)", "requisito": "Projeto; NBR 16401-1 [CONFERIR tolerância]", "onde": "Difusores (seção 6.1)", "como": "Balômetro (capelinha) ou anemômetro com cone", "prioridade_padrao": "P3" },
 { "cod": "A4", "secao": "Dutos, difusores e tomada de ar", "item": "Difusores e grelhas limpos, sem manchas de sujeira (efeito smudging) e sem condensação", "requisito": "Portaria MS 3.523/1998, art. 5º a", "onde": "Ambientes", "como": "Inspeção visual", "prioridade_padrao": "P4" },
 { "cod": "E1", "secao": "Elétrica e comando", "item": "Quadros de força e comando de HVAC identificados, fechados, com proteção dos motores ajustada à corrente de placa", "requisito": "NBR 5410; NR-10", "onde": "Quadros de HVAC", "como": "Conferir ajustes dos relés/disjuntores-motor × placa", "prioridade_padrao": "P2" },
 { "cod": "E2", "secao": "Elétrica e comando", "item": "Desligamento das unidades de ar pelo sistema de detecção de incêndio (quando exigido) testado", "requisito": "Projeto de incêndio; NBR 17240 [CONFERIR]", "onde": "Interface com a central de alarme", "como": "Simular alarme e conferir a parada dos ventiladores", "prioridade_padrao": "P1" },
 { "cod": "E3", "secao": "Elétrica e comando", "item": "Automação/supervisório lendo temperaturas, alarmes e estados; setpoints dentro da faixa de conforto", "requisito": "NBR 16401-2 [CONFERIR faixa]", "onde": "Supervisório / termostatos", "como": "Conferir telas e setpoints", "prioridade_padrao": "P3" },
 { "cod": "Q1", "secao": "Qualidade do ar interior", "item": "Temperatura e umidade relativa nos ambientes dentro da faixa de referência (medidas)", "requisito": "NBR 17037 / RE 09/2003 [CONFERIR]", "onde": "Ambientes (seção 6.2)", "como": "Termo-higrômetro calibrado a 1,1 m do piso", "prioridade_padrao": "P3" },
 { "cod": "Q2", "secao": "Qualidade do ar interior", "item": "CO₂ nos ambientes dentro do limite de referência (indicador da renovação de ar)", "requisito": "NBR 17037 (externo + 700 ppm) / RE 09/2003 (1 000 ppm) [CONFERIR]", "onde": "Ambientes (seção 6.2) e ar externo", "como": "Medidor de CO₂ NDIR; medir também o ar externo no mesmo período", "prioridade_padrao": "P2" },
 { "cod": "Q3", "secao": "Qualidade do ar interior", "item": "Velocidade do ar na zona ocupada dentro do limite de referência", "requisito": "NBR 17037 (0,20 m/s) / RE 09/2003 (0,25 m/s) [CONFERIR]", "onde": "Ambientes (seção 6.2)", "como": "Anemômetro de fio quente a 1,1 m", "prioridade_padrao": "P4" },
 { "cod": "Q4", "secao": "Qualidade do ar interior", "item": "Ausência de focos de umidade, mofo ou odores nos ambientes e no forro", "requisito": "Portaria MS 3.523/1998, art. 5º", "onde": "Ambientes e entreforro", "como": "Inspeção visual e olfativa", "prioridade_padrao": "P2" },
 { "cod": "G1", "secao": "Segurança", "item": "Acesso seguro aos equipamentos (casa de máquinas, cobertura) com proteção contra queda e iluminação", "requisito": "NR-35; NR-12", "onde": "Casas de máquinas e cobertura", "como": "Inspeção visual", "prioridade_padrao": "P2" },
 { "cod": "G2", "secao": "Segurança", "item": "Proteções de partes móveis (correias, acoplamentos) instaladas", "requisito": "NR-12", "onde": "Fancoils, bombas, torres", "como": "Inspeção visual", "prioridade_padrao": "P1" },
 { "cod": "G3", "secao": "Segurança", "item": "Produtos de limpeza registrados no MS e resíduos da limpeza acondicionados em sacos resistentes", "requisito": "Portaria MS 3.523/1998, art. 5º b e g", "onde": "Almoxarifado da manutenção", "como": "Conferir rótulos (registro MS) e o procedimento de descarte", "prioridade_padrao": "P3" }
]
